case_name,t,dt_h,P_req_MW,P_dc_MW,P_c_MW,SOC,DG1_P_MW,DG1_ON,DG1_Start,DG1_FC_kgh,DG1_StartFuel_kg,DG2_P_MW,DG2_ON,DG2_Start,DG2_FC_kgh,DG2_StartFuel_kg,DG3_P_MW,DG3_ON,DG3_Start,DG3_FC_kgh,DG3_StartFuel_kg,DG4_P_MW,DG4_ON,DG4_Start,DG4_FC_kgh,DG4_StartFuel_kg,StartFuel_kg,FuelWithStart_kg,ESS_N1_reserve_MW,N1_largest_output_MW,N1_min_margin_MW
case2_ga_twostage,0,0.5,15.087846319872963,0.0,0.831390701614236,0.7394910583266762,9.18,1,1,1654.03837755,170.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,6.739237021514237,1,1,1215.3071816496054,120.0,290.0,1724.6727795998027,8.5,9.18,0.9807629784857639
case2_ga_twostage,1,0.5,15.820943180116222,0.0,0.0,0.7394910583266762,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,6.640943180100001,1,0,1197.852253933211,0.0,0.0,1425.9453157416056,8.5,9.18,1.0790568199
case2_ga_twostage,2,0.5,16.599371998102917,0.27937199810000113,0.0,0.7250904398679069,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,0.0,1470.2563356,8.2206280019,9.18,0.3006280019000016
case2_ga_twostage,3,0.5,18.87737156450011,0.5173715644999994,0.0,0.6984218025225344,9.18,1,0,1654.03837755,0.0,9.18,1,1,1654.03837755,170.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,170.0,1824.03837755,7.982628435500001,9.18,0.42262843550000184
case2_ga_twostage,4,0.5,18.411977492199185,0.05197749219999892,0.0,0.6957425503472755,9.18,1,0,1654.03837755,0.0,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,0.0,1654.03837755,8.448022507800001,9.18,0.8880225078000024
case2_ga_twostage,5,0.5,16.632278698859732,0.31227869889999926,0.0,0.679645710197784,0.0,0,0,0.0,0.0,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,7.14,1,1,1286.47429365,120.0,120.0,1590.2563356,8.187721301100002,9.18,0.2677213011000035
case2_ga_twostage,6,0.5,15.326536708809346,0.0,0.0,0.679645710197784,9.18,1,1,1654.03837755,170.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,6.146536708800001,1,0,1110.0560187378562,0.0,170.0,1552.0471981439282,8.5,9.18,1.5734632911999995
case2_ga_twostage,7,0.5,16.389750601823238,0.06975060180000003,0.0,0.6760503183524216,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,7.14,1,1,1286.47429365,120.0,0.0,0,0,0.0,0.0,120.0,1590.2563356,8.4302493982,9.18,0.5102493982000027
case2_ga_twostage,8,0.5,15.191489823949098,0.0,0.0,0.6760503183524216,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,6.0114898239,1,0,1086.074520199003,0.0,0.0,0,0,0.0,0.0,0.0,1370.0564488745015,8.5,9.18,1.7085101761000008
case2_ga_twostage,9,0.5,16.350982024613913,0.03098202460000099,0.0,0.6744533067751012,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,0.0,0,0,0.0,0.0,0.0,1470.2563356,8.4690179754,9.18,0.5490179754000017
case2_ga_twostage,10,0.5,16.04077987573278,0.0,0.0,0.6744533067751012,8.9007798757,1,0,1604.4547310417731,0.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,1,1286.47429365,120.0,120.0,1565.4645123458865,8.5,8.9007798757,0.8592201243000019
case2_ga_twostage,11,0.5,16.22959370492347,0.0,0.0,0.6744533067751012,9.0895937049,1,0,1637.9841128740752,0.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,0.0,1462.2292032620376,8.5,9.0895937049,0.6704062951000012
case2_ga_twostage,12,0.5,14.597327913490421,0.3173279134999998,0.0,0.6580961978317951,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,1,1286.47429365,120.0,7.14,1,0,1286.47429365,0.0,120.0,1406.47429365,8.1826720865,7.14,2.3026720865000003
case2_ga_twostage,13,0.5,14.901635200118148,0.6216352001000001,0.0,0.6260531462802346,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,7.14,1,0,1286.47429365,0.0,0.0,1286.47429365,7.8783647999,7.14,1.9983647999
case2_ga_twostage,14,0.5,13.992122823923564,0.0,0.0,0.6260531462802346,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,6.852122823900001,1,0,1235.3533360424005,0.0,0.0,1260.9138148462002,8.26543103783655,7.14,2.673308213936548
case2_ga_twostage,15,0.5,15.244572437679729,0.0,0.0,0.6260531462802346,0.0,0,0,0.0,0.0,9.18,1,1,1654.03837755,170.0,6.064572437700001,1,0,1095.5008807272436,0.0,0.0,0,0,0.0,0.0,170.0,1544.769629138622,8.26543103783655,9.18,1.4208586001365493
case2_ga_twostage,16,0.5,15.892479785263477,0.0,0.0,0.6260531462802346,0.0,0,0,0.0,0.0,9.18,1,0,1654.03837755,0.0,6.712479785300001,1,0,1210.5556568613765,0.0,0.0,0,0,0.0,0.0,0.0,1432.2970172056882,8.26543103783655,9.18,0.772951252536549
case2_ga_twostage,17,0.5,15.401640614256193,0.0,0.0,0.6260531462802346,0.0,0,0,0.0,0.0,9.18,1,0,1654.03837755,0.0,6.2216406143,1,0,1123.392899491115,0.0,0.0,0,0,0.0,0.0,0.0,1388.7156385205576,8.26543103783655,9.18,1.26379042353655
case2_ga_twostage,18,0.5,15.330807246787229,0.0,0.0,0.6260531462802346,0.0,0,0,0.0,0.0,9.18,1,0,1654.03837755,0.0,6.1508072467999995,1,0,1110.814376850914,0.0,0.0,0,0,0.0,0.0,0.0,1382.426377200457,8.26543103783655,9.18,1.3346237910365506
case2_ga_twostage,19,0.5,14.898789702723748,0.0,0.0,0.6260531462802346,0.0,0,0,0.0,0.0,9.018789702700001,1,0,1625.4108048961714,0.0,0.0,0,0,0.0,0.0,5.88,1,1,1062.7246812,120.0,120.0,1464.0677430480857,8.26543103783655,9.018789702700001,1.7666413351365478
case2_ga_twostage,20,0.5,14.33532779463891,0.055327794600000146,0.0,0.6232011981049755,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,1,1286.47429365,120.0,7.14,1,0,1286.47429365,0.0,120.0,1406.47429365,8.210103243236524,7.14,2.3301032432365263
case2_ga_twostage,21,0.5,14.709556475010391,0.0,0.0,0.6232011981049755,8.829556475,1,1,1591.8069466735221,170.0,0.0,0,0,0.0,0.0,5.88,1,0,1062.7246812,0.0,0.0,0,0,0.0,0.0,170.0,1497.265813936761,8.210103243236524,8.829556475,1.9005467682365236
case2_ga_twostage,22,0.5,15.588645924207457,0.0,0.0,0.6232011981049755,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,6.4086459242,1,0,1156.6011261706526,0.0,0.0,0,0,0.0,0.0,0.0,1405.3197518603263,8.210103243236524,9.18,1.021457319036525
case2_ga_twostage,23,0.5,15.857934579279437,0.0,0.0,0.6232011981049755,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,6.6779345793000005,1,0,1204.421151738753,0.0,0.0,0,0,0.0,0.0,0.0,1429.2297646443765,8.210103243236524,9.18,0.7521686639365246
case2_ga_twostage,24,0.5,17.122925707172158,0.0,0.0,0.6232011981049755,9.18,1,0,1654.03837755,0.0,7.942925707200001,1,1,1434.359890577097,170.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,170.0,1714.1991340635486,8.210103243236524,9.18,1.8871775360365248
case2_ga_twostage,25,0.5,15.340132533293087,0.0,3.019867466699999,0.7666449027732255,9.18,1,0,1654.03837755,0.0,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,0.0,1654.03837755,8.5,9.18,0.9400000000000013
case2_ga_twostage,26,0.5,18.485505819414357,0.12550581940000072,0.0,0.760175530639202,9.18,1,0,1654.03837755,0.0,9.18,1,0,1654.03837755,0.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,0.0,1654.03837755,8.3744941806,9.18,0.8144941806000006
case2_ga_twostage,27,0.5,18.055677317948806,0.0,0.0,0.760175530639202,9.18,1,0,1654.03837755,0.0,8.8756773179,1,0,1599.9970424868097,0.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,0.0,1627.0177100184048,8.5,9.18,1.2443226821000017
case2_ga_twostage,28,0.5,17.364565930357557,0.0,0.0,0.760175530639202,9.18,1,0,1654.03837755,0.0,8.184565930400002,1,0,1477.2701336670427,0.0,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,0.0,1565.6542556085215,8.5,9.18,1.9354340695999994
case2_ga_twostage,29,0.5,14.517017039597084,0.2370170396000013,0.0,0.7479581574639388,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,1,1286.47429365,120.0,7.14,1,1,1286.47429365,120.0,240.0,1526.47429365,8.262982960399999,7.14,2.3829829604000006
case2_ga_twostage,30,0.5,14.578999000764792,0.2989990008000003,0.0,0.732545837835066,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,7.14,1,0,1286.47429365,0.0,0.0,1286.47429365,8.2010009992,7.14,2.3210009992
case2_ga_twostage,31,0.5,14.745138538724781,0.0,0.0,0.732545837835066,0.0,0,0,0.0,0.0,8.865138538700002,1,1,1598.1255760092736,170.0,0.0,0,0,0.0,0.0,5.88,1,0,1062.7246812,0.0,170.0,1500.425128604637,8.5,8.865138538700002,2.1548614612999977
case2_ga_twostage,32,0.5,14.360443265997441,0.0,0.0,0.732545837835066,0.0,0,0,0.0,0.0,8.480443266000002,1,0,1529.8117520585022,0.0,5.88,1,1,1062.7246812,120.0,0.0,0,0,0.0,0.0,120.0,1416.2682166292511,8.5,8.480443266000002,2.539556733999998
case2_ga_twostage,33,0.5,14.959366295988636,0.0,0.0,0.732545837835066,0.0,0,0,0.0,0.0,7.819366296000001,1,0,1412.4183267909461,0.0,7.14,1,0,1286.47429365,0.0,0.0,0,0,0.0,0.0,0.0,1349.4463102204732,8.5,7.819366296000001,1.9406337040000006
case2_ga_twostage,34,0.5,14.014132723289226,0.0,0.0,0.732545837835066,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,6.8741327233,1,1,1239.2618332335223,120.0,120.0,1382.868063441761,8.5,7.14,2.8858672767000018
case2_ga_twostage,35,0.5,14.153003064367509,0.0,0.0,0.732545837835066,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,7.0130030644,1,0,1263.9222975207638,0.0,0.0,1275.1982955853819,8.5,7.14,2.7469969355999995
case2_ga_twostage,36,0.5,13.890071955984904,0.0,0.0,0.732545837835066,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,6.750071956,1,0,1217.2312391036617,0.0,0.0,1251.852766376831,8.5,7.14,3.0099280439999996
case2_ga_twostage,37,0.5,13.974403950321102,0.0,0.0,0.732545837835066,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,6.8344039503,1,0,1232.2068351685507,0.0,0.0,1259.3405644092754,8.5,7.14,2.925596049700002
case2_ga_twostage,38,0.5,14.23988996103499,0.0,0.0,0.732545837835066,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,7.099889961,1,0,1279.3515907280919,0.0,0.0,1282.912942189046,8.5,7.14,2.660110039
case2_ga_twostage,39,0.5,14.478650392690048,0.19865039270000118,0.0,0.7223061268711439,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,7.14,1,0,1286.47429365,0.0,0.0,1286.47429365,8.301349607299999,7.14,2.421349607299999
case2_ga_twostage,40,0.5,14.400836839885343,0.12083683990000083,0.0,0.7160774237835122,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,7.14,1,0,1286.47429365,0.0,0.0,1286.47429365,8.3791631601,7.14,2.499163160100001
case2_ga_twostage,41,0.5,14.22886769232201,0.0,0.0,0.7160774237835122,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,7.0888676923,1,0,1277.3942666408338,0.0,0.0,1281.9342801454168,8.5,7.14,2.6711323076999998
case2_ga_twostage,42,0.5,14.225171238980385,0.0,0.0,0.7160774237835122,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,7.085171239,1,0,1276.7378539477274,0.0,0.0,1281.6060737988637,8.5,7.14,2.6748287610000014
case2_ga_twostage,43,0.5,14.327648634305906,0.04764863430000155,0.0,0.713621308613408,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,7.14,1,0,1286.47429365,0.0,0.0,1286.47429365,8.452351365699998,7.14,2.5723513656999986
case2_ga_twostage,44,0.5,14.54425338710962,0.2642533871000001,0.0,0.7,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,7.14,1,0,1286.47429365,0.0,0.0,1286.47429365,8.2357466129,7.14,2.3557466129
case2_ga_twostage,45,0.5,14.53604506966816,0.0,0.0,0.7,0.0,0,0,0.0,0.0,8.6560450697,1,1,1560.9949548548477,170.0,0.0,0,0,0.0,0.0,5.88,1,0,1062.7246812,0.0,170.0,1481.859818027424,8.5,8.6560450697,2.3639549303000003
case2_ga_twostage,46,0.5,14.854157975325409,0.0,0.0,0.7,0.0,0,0,0.0,0.0,7.7141579753,1,0,1393.7355323598822,0.0,0.0,0,0,0.0,0.0,7.14,1,0,1286.47429365,0.0,0.0,1340.104913004941,8.5,7.7141579753,2.0458420247000015
case2_ga_twostage,47,0.5,12.946212237895596,0.0,0.0,0.7,0.0,0,0,0.0,0.0,0.0,0,0,0.0,0.0,5.88,1,1,1062.7246812,120.0,7.066212237899999,1,0,1273.3711324012477,0.0,120.0,1288.0479068006239,8.5,7.066212237899999,3.9537877621
